# 脉率判据的分频错误排查与频域主判据改造（课设报告素材 · 修订版）

> 适用对象：STM32F103C8T6（**已开 PLL，HCLK 72 MHz / APB1 36 MHz**）+ 8 针 MH-ET LIVE MAX30102（I2C1 = PB6/PB7，50 kHz）
> 采样口径：探头 100 sps、18 bit、411 µs 脉宽，片上 SMP_AVG=2 → **输出 50 Hz**
> LED 电流：RED/IR 各 10.4 mA（寄存器 0x34），按压时 IR 直流 ≈ 1.9×10⁵ counts、峰峰值 1.6~2.1×10³ counts
> 本文替代旧稿《基于自相关分析的脉率抗干扰优化》：旧稿“真实心率 52.6 bpm、Maxim 翻倍”的结论**已被第三方参照证伪**，属分频错误，须按下文重写。

## 1 问题的实际形态：不是“翻倍”，是“分频”

早期版本用自相关在 lag ∈ [18,80] 内取**全局最大**，给出 52.6 bpm，并据此判断“Maxim 的 105~112 bpm 是把重搏波多计了一次”。这个判断错在**判据本身没被验证**。

外部参照（同一时段、静息、坐姿）：

| 参照源 | 读数 | 均值 |
|---|---|---|
| 小米手环（连续三次） | 93 / 87 / 96 bpm | 92 |
| 手动摸脉搏 15 s 计 22 次 | 88 bpm | 88 |
| 干净窗口 DFT 主峰 | 1.50 Hz → 90.0 bpm | 90 |

真实心率 ≈ 88~93 bpm，对应周期 50 Hz 下 **lag ≈ 32~34**。算法给出的 52.6 bpm 对应 lag ≈ 57，正好是**两个心动周期**，即经典的分频（倍周期锁定 / subharmonic locking）。

### 1.1 为什么会锁到 2 倍周期

对同一段干净窗口（IR 193,944~195,604，p2p 1660，按压稳定）算自相关剖面：

| lag | 对应 PR | r |
|---|---|---|
| 32 | 93.8 bpm | **0.280**（真基频） |
| 62 | 48.4 bpm | 0.226 |
| 64 | 46.9 bpm | 0.235 |
| 109 | 27.5 bpm | 0.215 |

基频峰**存在但弱**（0.280），而 2 倍周期处（0.226~0.235）与之只差 0.05。此时：

1. 门限设在 r ≥ 0.30 → 真基频被门限挡掉，退而求其次落到 2 倍周期；
2. 即使门限降到 0.20，若再取“全局最大”，HRV 又把短 lag 段（32~38）抹平，哪个点最大变成随机事件。

这就是“自相关在 90 bpm 信号上不可靠”的物理原因：**心率变异使基频峰变宽变矮，2 倍周期峰相对变高**。

### 1.2 排查顺序（方法论，可单独成节）

1. **先拿外部参照**，不要用算法输出自证：手环 + 手数 + 频谱三源交叉，确认真实值落在 88~93；
2. **再验判据本身**：看半周期反相关、看多 lag 剖面（上表），确认“lag≈57 的峰比 lag≈33 高”这一现象确实存在；
3. **最后才谈修正**：把“取全局最大”这种无先验判据，换成带生理约束 + 相干积累的判据。

> 教训：读数异常时先证伪判据，再解释物理现象。拿可疑读数去推导“Maxim 翻倍”的结论，会得到一份严密但完全错误的报告。

## 2 判据演进（四轮，均有实测）

| 轮次 | 判据 | 实测表现 | 结论 |
|---|---|---|---|
| 1 | 自相关，门限 0.30，全局最大 | 52.6 bpm（lag 57） | 分频，错 |
| 2 | 门限 0.30→0.20，生理区间 [26,40] 优先 | 53~83 跳动，`dbg_ac_lag`=38 时给 78.9 | 仍不稳：HRV 把短 lag 摊平 |
| 3 | 仲裁反转（AC 优先，Maxim 兜底） | 报 105~112 时改由 AC 决定 | 方向对，但 AC 本身抖 |
| 4 | **频域（Goertzel DFT）为主判据** | f=1.425~1.65 Hz，PR **88~96**，q=2.47~4.86 | 与手环同区间，波动 ≤ ±4 bpm |

### 2.1 频域为什么稳

自相关是“两个时移副本的相似度”，短 lag 段在 HRV 下被摊平；频谱是对整个 8 s 窗口做**相干积累**，8 s ≈ 12 个心动周期，频率分辨率 0.125 Hz，加上三点抛物线插值可到 ~0.02 Hz（≈1 bpm）。同一窗口的两个独立复算都落在 1.50 Hz（90.0 bpm），第三个窗口 1.626 Hz（97.6 bpm，q=8.7~10.2，信号极干净），可重复性远好于自相关。

## 3 频域实现（可直接引用）

对去趋势后的 `x[i]`（17 点滑动均值高通，`x[i] = IR[i] − mean(IR[i−8…i+8])`）逐点 Goertzel：

```
for k = 8..17:                     // 1.0~2.1 Hz → 60~126 bpm
    coeff = 2·cos(2πk/N)
    s1 = s2 = 0
    for i = 0..N-1:
        s0 = x[i] + coeff·s1 − s2;  s2 = s1;  s1 = s0
    mag[k] = s1² + s2² − coeff·s1·s2
取 mag 最大的 k，三点抛物线插值：
    δ = 0.5·(mag[k−1] − mag[k+1]) / (mag[k−1] − 2mag[k] + mag[k+1])
    f = (k + δ)·fs/N,   PR = 60·f
置信度：q = mag[k] / mean(mag)，q < 3 判不可信 → 退回自相关
```

- cos 表由递推生成（c0 = 0.99987663，s0 = 0.01570732），不占 flash 常量表；
- 全 float（F103 无 FPU，但 10 个 bin × 400 点 = 4000 次乘加，72 MHz 下可忽略）；
- 自相关只在 q < 3 时使用，并继续提供 `[AC]` 标识（判定条件：本算法比 Maxim 高 >15%）。

### 3.1 稳定性处理（两级）

**一级：跨窗幅值平滑。** 灌注很浅时（实测 PI 只有 0.4~1.2%），相邻 bin 的幅值只差 1~3%，单窗里谁最大纯属随机：

```
sp_sm[k] = 0.7·sp_sm[k] + 0.3·mag[k]      // 每窗一次, 等效 ~24 s 准相干积累
```

峰位在平滑后的谱上选，`g_sp_q` 也按平滑谱计算（因此 q 的数值比单窗低，门限仍设 3.0）。

**二级：时域输出平滑。**

- 结果进 **5 点中位数**（手指微动会让单窗频谱跑到 2 倍频，3 点中位数挡不住）；
- 输出再经 `pr_slew()` 限速 ±10 bpm/s；
- SpO₂/PI 仍由 Maxim 的 AC/DC 比值与 `uch_spo2_table` 给出，不受 PR 判据影响。

## 4 PLL 开 72 MHz 的落地

原固件 HCLK = 8 MHz（未开 PLL），自相关单次 1,507,291 内核周期 = **187.8 ms**。开启 PLL 后所有与时钟相关的常量必须同步改，否则 SCL 会被拉到 450 kHz、串口波特率跑偏。

| 项目 | 8 MHz 原值 | 72 MHz 现值 | 说明 |
|---|---|---|---|
| 主频 | HSI 8 MHz | HSE 8 MHz × PLL9 = **72 MHz** | APB1 ÷2 = 36 MHz |
| Flash | 0 WS | **2 WS + 预取** | 72 MHz 必须 |
| `TICK_PER_MS` | 8011 | **72072** | DWT 每毫秒周期数 |
| I2C1 `CCR` | 80（50 kHz） | **360**（50 kHz） | `pclk1/(2×50k)` |
| I2C1 `CR2` | 8 | **36** | 单位 MHz |
| I2C1 `TRISE` | 9 | **37** | `pclk1/1MHz + 1` |
| USART2 `BRR`（9600） | 833 | **3750** | `pclk1/baud` |
| `uart_set_baud` 分母 | 8 000 000 | **36 000 000** | 同上 |
| `uart_read_timeout` 空转上限 | `ms×900` | `ms×900×(72/8)` | 轮询次数与主频成正比 |

实现要点：`clock_init()` 先启 HSE，**启振失败就退回 HSI 8 MHz**并让上述常量按 `g_hclk_khz/g_pclk1_khz` 运行时现算，避免“以为自己是 72 MHz”而把总线拉飞。

### 4.1 上电后的自检（实测读数）

| 检查项 | 读数 | 结论 |
|---|---|---|
| `g_hclk_khz` | 0x11940 = **72 000** | PLL ×9 生效 |
| `dbg_regs[0]` 低字节 | **0x15** | 36 MHz APB1 下 I2C 仍正确读到 PART_ID |
| `dbg_oled` | 1 | OLED 初始化未被更高时钟破坏 |

### 4.2 耗时对比

| 版本 | 单次算法耗时 | 折算 |
|---|---|---|
| 8 MHz，仅自相关 | 1,507,291 cycles | **187.8 ms** |
| 72 MHz，自相关 + 频谱合计 | 3,113,085 cycles | **43.2 ms**（8 MHz 折 311 ms，比值 7.2×，不足 9× 是 Flash 2 等待周期所致） |

1 Hz 调用一次，占空比约 4.3%；FIFO 深度 32 样本 = 640 ms 缓冲，不丢样本。

## 5 结果（72 MHz 固件，5 点中位数 + 跨窗平滑）

同一段静息按压（IR 直流 2.06×10⁵、PI 0.96~1.25%），**跳过 15 s 启动暂态后**连续采样 12 次：

| 次数 | PR (bpm) | SpO₂ | PI | 主峰 f (Hz) | q |
|---|---|---|---|---|---|
| 1 | 90.1 | 97 | 0.96% | 1.500 | 6.66 |
| 2 | 90.0 | 97 | 1.13% | 1.501 | 6.74 |
| 3 | 90.0 | 97 | 1.22% | 1.503 | 5.90 |
| 4 | 90.1 | 97 | 1.23% | 1.517 | 3.49 |
| 5 | 90.2 | 97 | 1.20% | 1.590 | 2.30 |
| 6 | 91.0 | 97 | 1.15% | 1.392 | 2.74 |
| 7 | 85.0 | 97 | 1.13% | 1.403 | 2.85 |
| 8 | 96.8 | 97 | 1.11% | 1.420 | 3.13 |
| 9 | 86.8 | 97 | 1.10% | 1.449 | 3.51 |
| 10 | 86.6 | 97 | 1.15% | 1.484 | 4.79 |
| 11 | 88.2 | 97 | 1.19% | 1.491 | 5.46 |
| 12 | 89.3 | 97 | 1.25% | 1.492 | 5.65 |

统计：PR 中位数 **89.3 bpm**，均值 89.0，范围 85.0~96.8（标准差 3.0），与手环 93/87/96（均值 92）、手数 88、离线 DFT 1.50 Hz（90.0）一致；SpO₂ 全程 97%；PI 稳定在 1.0~1.25%。

启动暂态：上电后前 2~3 个窗（约 8~11 s）会先给出 98.9 / 103.0 一类的偏高值，是跨窗平滑由冷启动谱初始化导致，属已知行为，已在局限中说明。

### 5.1 灌注指数对判据可信度的耦合（必写）

同一颗手指、同一段代码，只改按压强度：

| PI | 频谱相邻 bin 关系 | 输出 |
|---|---|---|
| ~4%（p2p 1660 相对强） | 主峰突出，q 4.9~10.2 | 89~96，稳定 |
| 0.4~0.7%（p2p 1058） | k=12(90.0) 16.2% / k=11(82.5) 13.5% / k=18 14.7% | 75~85，横向漂移 |
| 1.0~1.25%（加力按压） | 主峰在 1.50 Hz，q 2.3~6.7 | 85~96.8，中位数 89.3 |

结论：`q ≥ 3` 只能拦掉“峰完全不突出”的窗口，拦不住“q 尚可但信噪比极低”的窗口；这类窗口的根因是**灌注不足**，属物理层问题，只能在硬件上改善（加压、加大 LED 电流，但本板 IR 直流已达 2.06×10⁵/2.62×10⁵ 满量程，再加电流会饱和）。

## 6 局限

1. **无运动伪差抑制**：压力变化/手指滑动的窗口，频谱能量会跑到 2.5~3.1 Hz（见 `_pbuf_ir3.txt`：k=21 占 17.4%、k=20 占 9.4%，而基频仅 8%），PR 必然偏。手环/手表有加速度计做运动门控，本设计没有，只能靠 5 点中位数、跨窗平滑与限速钝化。
2. **窗口 8 s + 平滑 3 窗**：上电后首个有效值约 8 s，跨窗平滑收敛还需 2~3 s，共约 11 s；缩短窗长会把频率分辨率降到 0.25 Hz（±15 bpm）。
3. **q 门限是经验值**：3.0 来自本批实测（干净窗口 4.9~10.2、弱灌注 2.1~3.2、运动窗口 2.5~2.9）；换手指/换压力需重新标定。
4. **RED 通道坏字节修复未做**（IR 已做，末字节 0xFF 用上一样本低字节补齐）。
5. `[AC]` 只在 OLED 显示；上位机要显示需扩帧类型并同步改 `FRAME_LENGTHS`。

## 7 可直接引用的结论段

> 本设计在 MAX30102 脉率测量中先后遇到两类系统性错误：其一是 Maxim 时域峰间隔法在低灌注下把重搏波计为独立心跳，读数偏高 15~20%；其二是在引入自相关作为替代判据后出现分频（倍周期锁定），把真实 90 bpm 报成 52.6 bpm。后者由手环三测（93/87/96）、手数（88）与频谱主峰（1.50 Hz→90.0）三方参照证伪。分析表明，心率变异使自相关基频峰变宽变矮（lag=32 时 r=0.280），而 2 倍周期处 r=0.226~0.235，两者仅差 0.05，“取全局最大”或“固定门限 0.30”都会在此失效。据此把主判据改为 8 s 窗口的 Goertzel 频谱：k=8~17（1.0~2.1 Hz）逐 bin 计算幅值，取最大 bin 并做三点抛物线插值细化频率，用峰/均值 q ≥ 3 作为可信门限，自相关降级为 q 不足时的兜底与 `[AC]` 标识来源。改造后 PR 稳定在 85~96.8 bpm（中位数 89.3，标准差 3.0），与手环 93/87/96、手数 88 同区间，SpO₂ 全程 97%。同时为抑制弱灌注下相邻 bin 的分辨模糊，增加跨窗频谱指数平滑（0.7 旧 + 0.3 新）与 5 点中位数两级时域平滑。与此同时开启 PLL 将 HCLK 提升到 72 MHz，并按 pclk1 现算 I2C 分频（CCR 80→360）、串口 BRR（833→3750）、DWT 毫秒标定（8011→72072）与 Flash 2 等待周期，单次“自相关+频谱”耗时由 311 ms（8 MHz 折算）降至 **43.2 ms**（3,113,085 内核周期），1 Hz 调用下占空比 4.3%，满足实时性要求。
